<!doctype html>
<html lang="nl" data-theme="werkplaats">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<!-- seo:head:start -->
<title>Lucht, ventilator en afvoer | Cursus cv-ketels</title>
<meta name="description" content="Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen. Gratis les uit de cursus voor de cv-ketel monteur.">
<link rel="canonical" href="https://cv-ketels.keesvanwanrooij.nl/les/lucht-ventilator-en-afvoer/">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta name="author" content="Kees van Wanrooij">
<meta property="og:locale" content="nl_NL">
<meta property="og:site_name" content="Cursus CV-ketels">
<meta property="og:type" content="article">
<meta property="og:title" content="Lucht, ventilator en afvoer | Cursus cv-ketels">
<meta property="og:description" content="Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen. Gratis les uit de cursus voor de cv-ketel monteur.">
<meta property="og:url" content="https://cv-ketels.keesvanwanrooij.nl/les/lucht-ventilator-en-afvoer/">
<meta property="og:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Gratis cursus cv-ketel monteur: van beginner tot CO-vakbekwaam">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lucht, ventilator en afvoer | Cursus cv-ketels">
<meta name="twitter:description" content="Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen. Gratis les uit de cursus voor de cv-ketel monteur.">
<meta name="twitter:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta name="site-base" content="/">
<script type="application/ld+json" id="jsonld">{"@context":"https://schema.org","@graph":[{"@type":"LearningResource","name":"Lucht, ventilator en afvoer","description":"Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen.","url":"https://cv-ketels.keesvanwanrooij.nl/les/lucht-ventilator-en-afvoer/","inLanguage":"nl","isAccessibleForFree":true,"learningResourceType":"Les","educationalLevel":"Gevorderd","timeRequired":"PT30M","teaches":"Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen.","author":{"@type":"Person","name":"Kees van Wanrooij","url":"https://www.keesvanwanrooij.nl/"},"license":"https://www.gnu.org/licenses/gpl-3.0.html","isPartOf":{"@type":"Course","name":"Storingzoeken en reparatie","url":"https://cv-ketels.keesvanwanrooij.nl/module/storingzoeken-en-reparatie/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Cursus cv-ketels","item":"https://cv-ketels.keesvanwanrooij.nl/"},{"@type":"ListItem","position":2,"name":"Module 16: Storingzoeken en reparatie","item":"https://cv-ketels.keesvanwanrooij.nl/module/storingzoeken-en-reparatie/"},{"@type":"ListItem","position":3,"name":"Lucht, ventilator en afvoer","item":"https://cv-ketels.keesvanwanrooij.nl/les/lucht-ventilator-en-afvoer/"}]}]}</script>
<!-- seo:head:end -->
<link rel="stylesheet" href="/css/theme.css">
<link rel="manifest" href="/manifest.json">
<link rel="icon" href="/icons/favicon-32.png" sizes="32x32">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="theme-color" content="#0F1216">
<script>
  // Thema vóór de eerste render zetten, anders flitst het scherm.
  try {
    var opgeslagen = JSON.parse(localStorage.getItem('cursus-cv-voortgang') || '{}');
    if (opgeslagen.instellingen && opgeslagen.instellingen.thema) {
      document.documentElement.dataset.theme = opgeslagen.instellingen.thema;
    }
  } catch (e) { /* eerste start */ }
</script>
</head>
<body>

<header class="topbar">
  <a class="brand" href="/">
    <span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span>
    <span>CV-ketels<small>Praktijkcursus</small></span>
  </a>
  <button class="iconbtn navToggle" id="navToggle" title="Menu" aria-label="Menu openen" aria-expanded="false">☰</button>
  <nav class="topnav" id="topnav">
    <a href="/" data-route="dash">Mijn cursus</a>
    <a href="/storingzoeker/" data-route="storingzoeker">Storingzoeker</a>
    <a href="/kaarten/" data-route="kaarten">Flashcards</a>
    <a href="/naslag/" data-route="naslag">Naslag</a>
    <a href="/normen/" data-route="normen">NEN-normen</a>
  </nav>
  <span class="spacer"></span>
  <div class="topactions">
    <button class="btn sm" id="installBtn" hidden><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg><span class="btn-label"> App installeren</span></button>
    <button class="iconbtn" id="themeToggle" title="Wissel tussen donker en licht thema" aria-label="Wissel thema">◐</button>
    <div class="menu">
      <button class="iconbtn" id="menuBtn" title="Voortgang beheren" aria-label="Menu">⋯</button>
      <div class="menupanel" id="menuPanel" hidden>
        <button id="btnExport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang exporteren</button>
        <button id="btnImport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 10.5v-8"/><path d="M5.5 5.5 9 2l3.5 3.5"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang importeren</button>
        <hr>
        <button id="btnReset" class="danger"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M14 9A5 5 0 1 1 12.5 5.3"/><path d="M14 2.5V6h-3.5"/></svg> Voortgang wissen</button>
      </div>
    </div>
  </div>
</header>

<main id="app" class="wrap"><!-- seo:main:start --><div class="lesson-layout"><aside class="sidebar"><h5>Module 16</h5><div class="modname"><a href="/module/storingzoeken-en-reparatie/" style="text-decoration:none">Storingzoeken en reparatie</a></div><nav class="snav"><a href="/les/de-methode-van-klacht-naar-bewezen-oorzaak/" class=""><span class="dot"></span><span class="snavtxt">16.1 De methode: van klacht naar bewezen oorzaak</span></a><a href="/les/storingscodes-lezen-zonder-erin-te-trappen/" class=""><span class="dot"></span><span class="snavtxt">16.2 Storingscodes lezen zonder erin te trappen</span></a><a href="/les/geen-warm-tapwater/" class=""><span class="dot"></span><span class="snavtxt">16.3 Geen warm tapwater</span></a><a href="/les/geen-verwarming/" class=""><span class="dot"></span><span class="snavtxt">16.4 Geen verwarming</span></a><a href="/les/waterdruk-zakt-of-stijgt/" class=""><span class="dot"></span><span class="snavtxt">16.5 Waterdruk zakt of stijgt</span></a><a href="/les/ontsteking-en-vlambewaking-16-6/" class=""><span class="dot"></span><span class="snavtxt">16.6 Ontsteking en vlambewaking</span></a><a href="/les/lucht-ventilator-en-afvoer/" class="on"><span class="dot"></span><span class="snavtxt">16.7 Lucht, ventilator en afvoer</span></a><a href="/les/intermitterende-storingen-en-de-keuze-repareren-of-vervangen/" class=""><span class="dot"></span><span class="snavtxt">16.8 Intermitterende storingen en de keuze repareren of vervangen</span></a></nav><hr><h5>Op deze pagina</h5><nav class="snav"><a href="/les/lucht-ventilator-en-afvoer/#de-raakvlakken-met-module-8" data-anker="de-raakvlakken-met-module-8"><span class="snavtxt">De raakvlakken met module 8</span></a><a href="/les/lucht-ventilator-en-afvoer/#ventilatortoerental" data-anker="ventilatortoerental"><span class="snavtxt">Ventilatortoerental</span></a><a href="/les/lucht-ventilator-en-afvoer/#recirculatie-rookgas-dat-zijn-eigen-lucht-opeet" data-anker="recirculatie-rookgas-dat-zijn-eigen-lucht-opeet"><span class="snavtxt">Recirculatie: rookgas dat zijn eigen lucht opeet</span></a><a href="/les/lucht-ventilator-en-afvoer/#blokkade-en-condensafvoer" data-anker="blokkade-en-condensafvoer"><span class="snavtxt">Blokkade en condensafvoer</span></a><a href="/les/lucht-ventilator-en-afvoer/#praktijkgeval-geluid-en-een-lage-voordruk-tegeli" data-anker="praktijkgeval-geluid-en-een-lage-voordruk-tegeli"><span class="snavtxt">Praktijkgeval: geluid en een lage voordruk tegelijk</span></a><a href="/les/lucht-ventilator-en-afvoer/#videos" data-anker="videos"><span class="snavtxt">Video's bij deze les</span></a><a href="/les/lucht-ventilator-en-afvoer/#toets" data-anker="toets"><span class="snavtxt">Test jezelf</span></a></nav></aside><article class="article"><div class="crumbs"><a href="/">Mijn cursus</a> › <a href="/module/storingzoeken-en-reparatie/">Module 16</a> › Les 16.7</div><h1>Lucht, ventilator en afvoer</h1><div class="lessmeta"><span>⏱ 30 min</span><span>🎬 2 video's</span><span>📊 Gevorderd</span></div><div class="callout kern"><h4>Leerdoel van deze les</h4><p>Je kunt storingen door luchttoevoer, ventilator en afvoer onderzoeken en veilig oplossen.</p></div><h2 id="de-raakvlakken-met-module-8">De raakvlakken met module 8</h2>
<p>Deze les gaat over wat er misgaat tussen de ventilator en de buitenlucht: een geblokkeerde luchtaanzuiging, een ventilator die niet op toerental komt, of rookgas dat terug de luchttoevoer bereikt (recirculatie). De opbouw van het afvoersysteem zelf (open of gesloten, de typeaanduidingen, de eisen aan de uitmonding) staat in <a href="/module/rookgasafvoer-en-luchttoevoer/">module 8</a>: deze les bouwt daarop voort vanuit het perspectief van storingzoeken.</p>
<h2 id="ventilatortoerental">Ventilatortoerental</h2>
<p>Een moderne ketel bewaakt het toerental van zijn eigen ventilator. De Remeha Calenta heeft een DC-ventilator en toont het toerental op het display (KET-30); Intergas geeft bij een onjuist ventilatortoerental code 8 (MRK-11). Voor je een nieuwe, niet-goedkope ventilator bestelt, controleer je eerst of de ventilator ergens tegenaan loopt of vervuild is, en of de bedrading naar de printplaat goed contact maakt: de BRL 6000-25 onderhoudscontrolelijst noemt &quot;functioneren luchtdrukverschilschakelaar&quot; en het ventilatortoerental als afzonderlijke controlepunten (MET-24), maar niet elk toestel heeft dezelfde uitvoering: volg de handleiding van dat specifieke model.</p>
<h2 id="recirculatie-rookgas-dat-zijn-eigen-lucht-opeet">Recirculatie: rookgas dat zijn eigen lucht opeet</h2>
<p>Bij een gesloten toestel met een concentrisch systeem (lucht en rookgas door hetzelfde kanaal, gescheiden) kun je recirculatie controleren door op het meetpunt van de luchttoevoer de CO2 te meten. Een goed werkend systeem geeft daar de buitenluchtwaarde, met een windmarge van ongeveer 1 procent CO2 die toelaatbaar is; een duidelijk hogere waarde wijst op interne lekkage en vraagt nader onderzoek (MET-19). Bij een collectief afvoersysteem (CLV) noemt de Rijksoverheid als risico's onder meer lekkende aansluitingen, ontbrekende terugslagkleppen bij een overdruksysteem, en recirculatie via een drukvereffeningsopening bij een oudere onderdruksysteem (RGA-28, RGA-29).</p>
<div class="callout kern"><h4>Meet CO2 op het luchttoevoermeetpunt bij twijfel over recirculatie</h4><p>Een vermoeden van recirculatie bewijs je niet met &quot;het ruikt anders&quot;, maar met een CO2-meting op het meetpunt van de luchttoevoer. De buitenluchtwaarde is goed, een duidelijk hogere waarde niet (MET-19).</p></div>
<h2 id="blokkade-en-condensafvoer">Blokkade en condensafvoer</h2>
<p>Vaillant noemt bij het vlamsignaal dat in de ontstekingsfase niet wordt herkend onder meer een geblokkeerde luchtaanzuigbuis als mogelijke oorzaak (STO-06). Intergas noemt bij een luidruchtige ontsteking of resonerend geluid onder meer recirculatie van verbrandingsgassen (STO-14), en bij condensafvoerproblemen speelt een verstopte condensafvoer een rol in de storingscodetabel (STO-15). Een verstopte afvoer is dus niet alleen een &quot;vervelend druppelend probleem&quot;: het kan zich melden als een heel ander soort storing dan je op het eerste gezicht zou verwachten.</p>
<h2 id="praktijkgeval-geluid-en-een-lage-voordruk-tegeli">Praktijkgeval: geluid en een lage voordruk tegelijk</h2>
<p>Een Intergas-toestel resoneert. Volgens de storingscodetabel van Intergas horen bij resoneren onder meer een voordruk lager dan 20 mbar, recirculatie van verbrandingsgassen, een ontregelde gas-luchtregeling en een defecte branderpakking of brander (STO-14). Voordat je de brander of de pakking vervangt, meet je dus eerst de gasvoordruk en controleer je op recirculatie: allebei goedkoper en sneller te controleren dan een brander demonteren, en allebei mogelijke oorzaken van precies dit geluid.</p>
<div class="callout gevaar"><h4>Nooit doorwerken bij CO in de opstellingsruimte</h4><p>Blokkade van de luchttoevoer of de afvoer, of recirculatie, kan leiden tot te veel CO in de opstellingsruimte. Vind je dat, dan volg je het actiekader uit <a href="/les/de-methode-van-klacht-naar-bewezen-oorzaak/">les 16.1</a>: niet in bedrijf stellen, oorzaak wegnemen, en zo nodig melden.</p></div><h2 id="videos">Video's bij deze les</h2><p class="videonoot">Beeldmateriaal van derden, als aanvulling. Oudere of buitenlandse video's kunnen andere data of regels noemen: de les volgt de actuele Nederlandse bronnen.</p><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/jxwHi4RoSdk" title="Een cv-ketel afvoer ontstoppen (Ontstoppingsdienstnl)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 3 2" aria-label="Nederlands"><rect width="3" height="2" fill="#21468B"/><rect width="3" height="1.333" fill="#FFFFFF"/><rect width="3" height="0.667" fill="#AE1C28"/></svg> <b>Een cv-ketel afvoer ontstoppen (Ontstoppingsdienstnl)</b></span><span>±2 min, 2025 · <a href="https://www.youtube.com/watch?v=jxwHi4RoSdk" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/6L8aL6RvgcE" title="Gas Training: how to test air pressure switches in gas boilers (Allen Hart, VK)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 60 30" aria-label="Engels"><rect width="60" height="30" fill="#00247d"/><path d="M0,0 60,30 M60,0 0,30" stroke="#fff" stroke-width="6"/><path d="M0,0 60,30 M60,0 0,30" stroke="#cf142b" stroke-width="2"/><path d="M30,0 30,30 M0,15 60,15" stroke="#fff" stroke-width="10"/><path d="M30,0 30,30 M0,15 60,15" stroke="#cf142b" stroke-width="6"/></svg> <b>Gas Training: how to test air pressure switches in gas boilers (Allen Hart, VK)</b></span><span>±10 min, 2021 · <a href="https://www.youtube.com/watch?v=6L8aL6RvgcE" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><section class="quiz" data-quiz="les:m16l07"><h2 id="toets">Test jezelf</h2><p class="qintro">Beantwoord de vragen om te merken of de stof zit. Na elk antwoord zie je de uitleg, ook als je het goed had.</p><div class="vraag" data-q="0"><p class="vtekst"><b>1.</b> Een Intergas-toestel toont code 8 (ventilatortoerental niet juist). Wat controleer je voor je de ventilator vervangt?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Alleen de kleur van de bedrading, zonder verder te meten of te kijken</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Meteen de gasdruk verhogen tot het toerental stijgt</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Of de ventilator ergens tegenaan loopt of vervuild is, en of de bedrading naar de printplaat goed contact maakt</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Niets, deze code betekent bij elk merk en model van cv-ketel zonder uitzondering altijd dat de volledige printplaat vervangen moet worden</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="1"><p class="vtekst"><b>2.</b> Hoe toon je recirculatie bij een concentrisch afvoersysteem aan?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Door te ruiken of er ergens in de opstellingsruimte een vage rookgaslucht hangt, zonder verder te meten</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Door de waterdruk van de installatie te vergelijken met de vuldruk</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Door te controleren of het toestel harder geluid maakt dan een jaar geleden</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Door de CO2 te meten op het meetpunt van de luchttoevoer en te vergelijken met de buitenluchtwaarde</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="2"><p class="vtekst"><b>3.</b> Welke windmarge in CO2 is volgens de BRL 6000-25 nog toelaatbaar op het meetpunt van de luchttoevoer, voordat je verder onderzoek doet?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Ongeveer 1 procent CO2</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Ongeveer 10 procent CO2</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Ongeveer 0,01 procent CO2</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Er is geen enkele marge toegestaan</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="3"><p class="vtekst"><b>4.</b> Een Intergas-toestel resoneert. Wat noemt de storingscodetabel van Intergas als mogelijke oorzaken, naast een defecte brander of pakking?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Alleen een verkeerd ingestelde klok die de nachtverlaging van de verwarming op een net iets te vroeg of te laat moment laat inschakelen</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Uitsluitend een te hoge waterdruk in de installatie</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Een voordruk lager dan 20 mbar, recirculatie van verbrandingsgassen en een ontregelde gas-luchtregeling</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Een lege batterij in de kamerthermostaat</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="4"><p class="vtekst"><b>5.</b> Waarom kan een verstopte condensafvoer zich melden als een heel andere klacht dan &quot;er lekt water&quot;?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Omdat een verstopte afvoer nooit een storingscode geeft en dus onopgemerkt blijft</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Omdat een verstopte afvoer bij elk merk en type toestel automatisch en zonder uitzondering de gasdruk van de brander verhoogt</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Omdat een verstopte afvoer alleen bij toestellen zonder sifon voorkomt</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Omdat condensaat dat niet wegkan, uiteindelijk in de verbrandingskamer terecht kan komen en zo een vlam- of ontstekingsstoring veroorzaakt</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="quiz-uitslag" hidden aria-live="polite"></div></section><div class="checklist"><h4>Voordat je verdergaat</h4><label><input type="checkbox" data-vinkje="0"> Ik controleer bij een ventilatorstoring eerst op vervuiling en bedrading voor ik het onderdeel vervang</label><label><input type="checkbox" data-vinkje="1"> Ik kan recirculatie aantonen met een CO2-meting op het meetpunt van de luchttoevoer</label><label><input type="checkbox" data-vinkje="2"> Ik weet dat een verstopte condensafvoer zich als andere klachten dan alleen lekkage kan melden</label><label><input type="checkbox" data-vinkje="3"> Ik volg bij te veel CO in de opstellingsruimte het actiekader uit les 16.1, ook als de oorzaak in lucht of afvoer zit</label></div><div class="callout info"><h4>Flashcards uit deze les</h4><p>Deze les levert 6 kaarten op. Zodra je de les afrondt, komen ze terug in je <a href="/kaarten/">herhaalschema</a>: kaarten die je goed weet steeds later, kaarten die je mist al de volgende dag.</p></div><div class="footnav"><a class="btn ghost sm" href="/les/ontsteking-en-vlambewaking-16-6/">← 16.6 Ontsteking en vlambewaking</a><div class="right"><button class="btn" id="btnKlaar">✓ Markeer als afgerond</button><a class="btn ghost sm" href="/les/intermitterende-storingen-en-de-keuze-repareren-of-vervangen/">16.8 Intermitterende storingen en de keuze repareren of vervangen →</a></div></div><aside class="steun"><svg class="hart" viewBox="0 0 20 20" width="18" height="18" aria-hidden="true"><path fill="currentColor" d="M10 17.5 8.9 16.5C4.9 12.9 2.5 10.7 2.5 8 2.5 5.8 4.2 4.1 6.4 4.1c1.2 0 2.4.6 3.6 1.9 1.2-1.3 2.4-1.9 3.6-1.9 2.2 0 3.9 1.7 3.9 3.9 0 2.7-2.4 4.9-6.4 8.5z"/></svg><p>Deze cursus is gratis en blijft dat. Heeft hij je geholpen? Dan kun je het project steunen.</p><a class="btn ghost sm" href="https://github.com/sponsors/keesvanwanrooij" target="_blank" rel="noopener">Steun het project</a><button type="button" class="uit" data-steun-uit>Niet meer tonen</button></aside></article></div><!-- seo:main:end --></main>

<input type="file" id="fileInput" accept="application/json" hidden>

<footer class="sitefoot" id="sitefoot"><!-- seo:foot:start --><div class="foot-grid"><div class="foot-col foot-about"><div class="foot-logo"><span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span><b>Cursus CV-ketels</b></div><p>Gratis online cursus voor de cv-ketel monteur, in het Nederlands. Theorie, praktijk en voorbereiding op Vakmanschap CO, ook offline.</p><a class="btn ghost sm" href="https://github.com/sponsors/keesvanwanrooij" target="_blank" rel="noopener"><svg class="hart" viewBox="0 0 20 20" width="18" height="18" aria-hidden="true"><path fill="currentColor" d="M10 17.5 8.9 16.5C4.9 12.9 2.5 10.7 2.5 8 2.5 5.8 4.2 4.1 6.4 4.1c1.2 0 2.4.6 3.6 1.9 1.2-1.3 2.4-1.9 3.6-1.9 2.2 0 3.9 1.7 3.9 3.9 0 2.7-2.4 4.9-6.4 8.5z"/></svg> Steun het project</a></div><nav class="foot-col" aria-label="Kennis en fundament"><h3>Kennis en fundament</h3><ul><li><a href="/module/het-vak-de-wet-en-het-co-stelsel/">1. Het vak, de wet en het CO-stelsel</a></li><li><a href="/module/warmte-energie-en-vermogen/">2. Warmte, energie en vermogen</a></li><li><a href="/module/water-druk-en-hydrauliek/">3. Water, druk en hydrauliek</a></li><li><a href="/module/gas-verbranding-en-koolmonoxide/">4. Gas, verbranding en koolmonoxide</a></li><li><a href="/module/de-hr-ketel-van-binnen/">5. De HR-ketel van binnen</a></li><li><a href="/module/regeling-en-tapwater/">6. Regeling en tapwater</a></li><li><a href="/module/afgiftesystemen/">7. Afgiftesystemen</a></li><li><a href="/module/rookgasafvoer-en-luchttoevoer/">8. Rookgasafvoer en luchttoevoer</a></li><li><a href="/module/elektrisch-werken-aan-een-cv-ketel/">9. Elektrisch werken aan een cv-ketel</a></li><li><a href="/module/andere-ketels-en-oudere-toestellen/">19. Andere ketels en oudere toestellen</a></li></ul></nav><nav class="foot-col" aria-label="Vakmanschap"><h3>Vakmanschap</h3><ul><li><a href="/module/meten-en-analyseren/">10. Meten en analyseren</a></li><li><a href="/module/ontwerpen-en-dimensioneren/">11. Ontwerpen en dimensioneren</a></li><li><a href="/module/leidingwerk-en-verbindingen/">12. Leidingwerk en verbindingen</a></li><li><a href="/module/installeren-en-inbedrijfstellen/">13. Installeren en inbedrijfstellen</a></li><li><a href="/module/waterzijdig-inregelen/">14. Waterzijdig inregelen</a></li><li><a href="/module/onderhoud/">15. Onderhoud</a></li><li><a href="/module/storingzoeken-en-reparatie/">16. Storingzoeken en reparatie</a></li><li><a href="/module/merken-documentatie-en-hybride/">17. Merken, documentatie en hybride</a></li><li><a href="/module/examen-en-beroepspraktijk/">18. Examen en beroepspraktijk</a></li></ul></nav><nav class="foot-col" aria-label="Oefenen en project"><h3>Oefenen</h3><ul><li><a href="/storingzoeker/">Storingzoeker</a></li><li><a href="/kaarten/">Flashcards</a></li><li><a href="/naslag/">Naslag</a></li></ul><h3>NEN-normen</h3><ul><li><a href="/normen/">Alle normen uitgelegd</a></li><li><a href="/normen/bouwbesluit/">Bbl</a></li><li><a href="/normen/nen-1078/">NEN 1078</a></li><li><a href="/normen/nen-8078/">NEN 8078</a></li><li><a href="/normen/npr-3378/">NPR 3378</a></li><li><a href="/normen/nen-2757/">NEN 2757</a></li><li><a href="/normen/nen-1087/">NEN 1087</a></li></ul><h3>Project</h3><ul><li><a href="/">Mijn cursus</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels" target="_blank" rel="noopener">Broncode op GitHub</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels/issues/new" target="_blank" rel="noopener">Fout of suggestie melden</a></li><li><a href="https://www.gnu.org/licenses/gpl-3.0.html" target="_blank" rel="noopener">Licentie GPLv3</a></li></ul></nav></div><div class="foot-base"><p class="foot-disclaimer"><strong>Let op:</strong> deze zelfstudie is geen erkende opleiding en geen Bewijs van Vakmanschap CO. Werken aan gasverbrandingstoestellen is in Nederland gebonden aan wettelijke certificeringseisen. Werk onder begeleiding van een gecertificeerd monteur en volg altijd de documentatie van de fabrikant.</p><p class="foot-copy">© 2026 · Gemaakt door <a href="https://www.keesvanwanrooij.nl/">Kees van Wanrooij</a> · Gratis en open source onder de GPLv3-licentie</p></div><!-- seo:foot:end --></footer>

<script src="/js/markdown.js"></script>
<!-- build:content:start -->
<script src="/content/index.js"></script>
<script src="/content/m01.js"></script>
<script src="/content/m02.js"></script>
<script src="/content/m03.js"></script>
<script src="/content/m04.js"></script>
<script src="/content/m05.js"></script>
<script src="/content/m06.js"></script>
<script src="/content/m07.js"></script>
<script src="/content/m08.js"></script>
<script src="/content/m09.js"></script>
<script src="/content/m10.js"></script>
<script src="/content/m11.js"></script>
<script src="/content/m12.js"></script>
<script src="/content/m13.js"></script>
<script src="/content/m14.js"></script>
<script src="/content/m15.js"></script>
<script src="/content/m16.js"></script>
<script src="/content/m17.js"></script>
<script src="/content/m18.js"></script>
<script src="/content/m19.js"></script>
<script src="/content/naslag.js"></script>
<script src="/content/storingen.js"></script>
<script src="/content/normen-bouw.js"></script>
<script src="/content/normen-gas.js"></script>
<!-- build:content:end -->
<script src="/js/store.js"></script>
<script src="/js/seo.js"></script>
<script src="/js/views.js"></script>
<script src="/js/oefenen.js"></script>
<script src="/js/app.js"></script>
</body>
</html>
