<!doctype html>
<html lang="nl" data-theme="werkplaats">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<!-- seo:head:start -->
<title>Slimme thermostaten en zoneregeling | Cursus cv-ketels</title>
<meta name="description" content="Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.">
<link rel="canonical" href="https://cv-ketels.keesvanwanrooij.nl/les/slimme-thermostaten-en-zoneregeling/">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta name="author" content="Kees van Wanrooij">
<meta property="og:locale" content="nl_NL">
<meta property="og:site_name" content="Cursus CV-ketels">
<meta property="og:type" content="article">
<meta property="og:title" content="Slimme thermostaten en zoneregeling | Cursus cv-ketels">
<meta property="og:description" content="Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.">
<meta property="og:url" content="https://cv-ketels.keesvanwanrooij.nl/les/slimme-thermostaten-en-zoneregeling/">
<meta property="og:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Gratis cursus cv-ketel monteur: van beginner tot CO-vakbekwaam">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Slimme thermostaten en zoneregeling | Cursus cv-ketels">
<meta name="twitter:description" content="Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.">
<meta name="twitter:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta name="site-base" content="/">
<script type="application/ld+json" id="jsonld">{"@context":"https://schema.org","@graph":[{"@type":"LearningResource","name":"Slimme thermostaten en zoneregeling","description":"Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.","url":"https://cv-ketels.keesvanwanrooij.nl/les/slimme-thermostaten-en-zoneregeling/","inLanguage":"nl","isAccessibleForFree":true,"learningResourceType":"Les","educationalLevel":"Gemiddeld","timeRequired":"PT25M","teaches":"Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.","author":{"@type":"Person","name":"Kees van Wanrooij","url":"https://www.keesvanwanrooij.nl/"},"license":"https://www.gnu.org/licenses/gpl-3.0.html","isPartOf":{"@type":"Course","name":"Regeling en tapwater","url":"https://cv-ketels.keesvanwanrooij.nl/module/regeling-en-tapwater/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Cursus cv-ketels","item":"https://cv-ketels.keesvanwanrooij.nl/"},{"@type":"ListItem","position":2,"name":"Module 6: Regeling en tapwater","item":"https://cv-ketels.keesvanwanrooij.nl/module/regeling-en-tapwater/"},{"@type":"ListItem","position":3,"name":"Slimme thermostaten en zoneregeling","item":"https://cv-ketels.keesvanwanrooij.nl/les/slimme-thermostaten-en-zoneregeling/"}]}]}</script>
<!-- seo:head:end -->
<link rel="stylesheet" href="/css/theme.css">
<link rel="manifest" href="/manifest.json">
<link rel="icon" href="/icons/favicon-32.png" sizes="32x32">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="theme-color" content="#0F1216">
<script>
  // Thema vóór de eerste render zetten, anders flitst het scherm.
  try {
    var opgeslagen = JSON.parse(localStorage.getItem('cursus-cv-voortgang') || '{}');
    if (opgeslagen.instellingen && opgeslagen.instellingen.thema) {
      document.documentElement.dataset.theme = opgeslagen.instellingen.thema;
    }
  } catch (e) { /* eerste start */ }
</script>
</head>
<body>

<header class="topbar">
  <a class="brand" href="/">
    <span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span>
    <span>CV-ketels<small>Praktijkcursus</small></span>
  </a>
  <button class="iconbtn navToggle" id="navToggle" title="Menu" aria-label="Menu openen" aria-expanded="false">☰</button>
  <nav class="topnav" id="topnav">
    <a href="/" data-route="dash">Mijn cursus</a>
    <a href="/storingzoeker/" data-route="storingzoeker">Storingzoeker</a>
    <a href="/kaarten/" data-route="kaarten">Flashcards</a>
    <a href="/naslag/" data-route="naslag">Naslag</a>
    <a href="/normen/" data-route="normen">NEN-normen</a>
  </nav>
  <span class="spacer"></span>
  <div class="topactions">
    <button class="btn sm" id="installBtn" hidden><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg><span class="btn-label"> App installeren</span></button>
    <button class="iconbtn" id="themeToggle" title="Wissel tussen donker en licht thema" aria-label="Wissel thema">◐</button>
    <div class="menu">
      <button class="iconbtn" id="menuBtn" title="Voortgang beheren" aria-label="Menu">⋯</button>
      <div class="menupanel" id="menuPanel" hidden>
        <button id="btnExport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang exporteren</button>
        <button id="btnImport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 10.5v-8"/><path d="M5.5 5.5 9 2l3.5 3.5"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang importeren</button>
        <hr>
        <button id="btnReset" class="danger"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M14 9A5 5 0 1 1 12.5 5.3"/><path d="M14 2.5V6h-3.5"/></svg> Voortgang wissen</button>
      </div>
    </div>
  </div>
</header>

<main id="app" class="wrap"><!-- seo:main:start --><div class="lesson-layout"><aside class="sidebar"><h5>Module 6</h5><div class="modname"><a href="/module/regeling-en-tapwater/" style="text-decoration:none">Regeling en tapwater</a></div><nav class="snav"><a href="/les/thermostaten-aan-uit-modulerend-en-opentherm/" class=""><span class="dot"></span><span class="snavtxt">6.1 Thermostaten: aan/uit, modulerend en OpenTherm</span></a><a href="/les/weersafhankelijk-regelen-en-de-stooklijn/" class=""><span class="dot"></span><span class="snavtxt">6.2 Weersafhankelijk regelen en de stooklijn</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/" class="on"><span class="dot"></span><span class="snavtxt">6.3 Slimme thermostaten en zoneregeling</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/" class=""><span class="dot"></span><span class="snavtxt">6.4 Tapwater: combi, boiler en CW-klassen</span></a><a href="/les/legionella-en-veilig-tapwater/" class=""><span class="dot"></span><span class="snavtxt">6.5 Legionella en veilig tapwater</span></a></nav><hr><h5>Op deze pagina</h5><nav class="snav"><a href="/les/slimme-thermostaten-en-zoneregeling/#wat-een-slimme-thermostaat-toevoegt-aan-modulere" data-anker="wat-een-slimme-thermostaat-toevoegt-aan-modulere"><span class="snavtxt">Wat een slimme thermostaat toevoegt aan modulerend regelen</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/#zoneregeling-comfort-met-een-hydraulische-prijs" data-anker="zoneregeling-comfort-met-een-hydraulische-prijs"><span class="snavtxt">Zoneregeling: comfort met een hydraulische prijs</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/#rekenvoorbeeld-waarom-sluiten-alle-kranen-tegeli" data-anker="rekenvoorbeeld-waarom-sluiten-alle-kranen-tegeli"><span class="snavtxt">Rekenvoorbeeld: waarom sluiten alle kranen tegelijk een probleem is</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/#praktijkgeval-geluidsklachten-na-installatie-van" data-anker="praktijkgeval-geluidsklachten-na-installatie-van"><span class="snavtxt">Praktijkgeval: geluidsklachten na installatie van slimme radiatorknoppen</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/#videos" data-anker="videos"><span class="snavtxt">Video's bij deze les</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/#toets" data-anker="toets"><span class="snavtxt">Test jezelf</span></a></nav></aside><article class="article"><div class="crumbs"><a href="/">Mijn cursus</a> › <a href="/module/regeling-en-tapwater/">Module 6</a> › Les 6.3</div><h1>Slimme thermostaten en zoneregeling</h1><div class="lessmeta"><span>⏱ 25 min</span><span>🎬 3 video's</span><span>📊 Gemiddeld</span></div><div class="callout kern"><h4>Leerdoel van deze les</h4><p>Je kunt uitleggen wat slimme thermostaten en zoneregeling met de ketel doen en welke hydraulische gevolgen dat heeft.</p></div><h2 id="wat-een-slimme-thermostaat-toevoegt-aan-modulere">Wat een slimme thermostaat toevoegt aan modulerend regelen</h2>
<p>In <a href="/les/thermostaten-aan-uit-modulerend-en-opentherm/">les 6.1</a> zag je het verschil tussen aan/uit, modulerend en OpenTherm. Een slimme thermostaat bouwt daarop voort: hij is meestal via een app te bedienen, kan zelfprogrammerend zijn (het weekritme van de bewoner leren) en is soms uit te breiden met losse slimme radiatorknoppen op de radiatoren of te koppelen aan een slimme energiemeter. Niet elke slimme thermostaat werkt overigens even goed: de functies verschillen sterk per merk en model, dus een merk aanraden hoort niet bij het werk van een monteur, wel uitleggen wat de functies technisch betekenen.</p>
<h2 id="zoneregeling-comfort-met-een-hydraulische-prijs">Zoneregeling: comfort met een hydraulische prijs</h2>
<p>Zoneregeling betekent dat je zones of kamers apart van elkaar kunt verwarmen, in plaats van het hele huis te sturen op de temperatuur in de woonkamer alleen. Dat kan met een cv-ketel die dat ondersteunt en kleppen in de verwarmingsbuizen, in combinatie met een of meer extra thermostaten, of met een slimme thermostaat die is uitgebreid met slimme radiatorknoppen.</p>
<p>Comfort en energiebesparing zijn de voordelen, maar zoneregeling heeft ook een hydraulische keerzijde. Sluiten in veel zones tegelijk de kranen (bijvoorbeeld op een milde dag, of 's nachts in slaapkamers), dan daalt het totale debiet door de installatie sterk. Dat kan twee dingen doen:</p>
<ul><li><strong>Pendelen.</strong> Fabrikant Resideo (Honeywell Home) noemt dat overcapaciteit tijdens het voor- en naseizoen ervoor kan zorgen dat de ketel gaat pendelen, omdat er te weinig warmtevraag overblijft. Een modulerende aansturing van de zoneregeling via OpenTherm biedt hier uitkomst: de ketel kan dan op laag vermogen doorbranden in plaats van steeds aan en uit te schakelen.</li><li><strong>Te weinig debiet voor de pomp.</strong> Sluiten bijna alle thermostatische radiatorkranen tegelijk, dan kan de pomp het water niet meer rondpompen: de ketel kan de opgewekte warmte niet meer kwijt. Intergas noemt in het installatievoorschrift bij vloerverwarmingszones expliciet: zorg voor een minimale watercirculatie en plaats eventueel een bypassventiel. Vaillant bouwt bij de ecoTEC plus VHR een instelbare bypass-functie in (parameter met standen als &quot;zonder bypass&quot; en &quot;bypass&quot;), die de warmteopwekker hydraulisch kan ontkoppelen van bijvoorbeeld een open verdeler of een buffer.</li></ul>
<div class="callout kern"><h4>Een bypass houdt de installatie draaiende, niet de bewoner warm</h4><p>Een automatische bypassklep of een ingebouwde bypass-functie zorgt dat er altijd een minimum aan water blijft circuleren, ook als alle kranen dicht staan. Dat voorkomt dat de ketel tegen een (bijna) gesloten circuit aan pompt en in storing valt of gaat pendelen. Zonder minimale doorstroming leidt in <a href="/les/de-pomp-opvoerhoogte-weerstand-en-werkpunt/">les 3.4</a> al de pompkarakteristiek naar dit probleem: een pomp die tegen een steeds hogere weerstand werkt, levert steeds minder debiet.</p></div>
<h2 id="rekenvoorbeeld-waarom-sluiten-alle-kranen-tegeli">Rekenvoorbeeld: waarom sluiten alle kranen tegelijk een probleem is</h2>
<p>Een installatie heeft 8 radiatoren met elk een thermostatische kraan. Op een zonnige middag hebben 7 van de 8 kamers hun ingestelde temperatuur al bereikt en sluiten hun kranen. Nog maar 1 radiator (bijvoorbeeld in een noordkamer) vraagt warmte. Het leidingnet naar die ene radiator moet dan bijna het volledige debiet van de pomp verwerken, wat kan leiden tot suizend water (te hoge stroomsnelheid, zie <a href="/les/delta-t-en-debiet/">les 3.6</a>) of, in het ergste geval, dat ook die laatste kraan dichtklapt en de pomp tegen een vrijwel gesloten circuit werkt. Een bypass (los ventiel of ingebouwde functie) geeft de pomp dan altijd een uitweg.</p>
<h2 id="praktijkgeval-geluidsklachten-na-installatie-van">Praktijkgeval: geluidsklachten na installatie van slimme radiatorknoppen</h2>
<p>Een klant heeft zelf slimme radiatorknoppen op alle radiatoren laten zetten en meldt een half jaar later &quot;gesuis&quot; in de leidingen en een ketel die vaker aan- en uitschakelt dan voorheen. Voor je een nieuwe pomp of een ander toerental instelt, controleer je eerst of er een bypass aanwezig is en of die goed functioneert: als de installatie voor de komst van de radiatorknoppen altijd voldoende open kranen had om te circuleren, en dat nu niet meer zo is, ligt de oorzaak vaak in de ontbrekende of verkeerd ingestelde bypass, niet in de pomp zelf.</p><h2 id="videos">Video's bij deze les</h2><p class="videonoot">Beeldmateriaal van derden, als aanvulling. Oudere of buitenlandse video's kunnen andere data of regels noemen: de les volgt de actuele Nederlandse bronnen.</p><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/1z2sCRTEhgQ" title="Welke slimme thermostaat is het beste voor mij? (ID.nl)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 3 2" aria-label="Nederlands"><rect width="3" height="2" fill="#21468B"/><rect width="3" height="1.333" fill="#FFFFFF"/><rect width="3" height="0.667" fill="#AE1C28"/></svg> <b>Welke slimme thermostaat is het beste voor mij? (ID.nl)</b></span><span>±18 min, 2022 · <a href="https://www.youtube.com/watch?v=1z2sCRTEhgQ" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/n7rKkH27DVY" title="Uitleg over een Plugwise zone-regeling (John Visser cv-optimalisatie)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 3 2" aria-label="Nederlands"><rect width="3" height="2" fill="#21468B"/><rect width="3" height="1.333" fill="#FFFFFF"/><rect width="3" height="0.667" fill="#AE1C28"/></svg> <b>Uitleg over een Plugwise zone-regeling (John Visser cv-optimalisatie)</b></span><span>±5 min, 2021 · <a href="https://www.youtube.com/watch?v=n7rKkH27DVY" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/jQklHi-nrYA" title="Zone Valve Wiring For Beginners (Jersey Mike HVAC, VK/VS-terminologie)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 60 30" aria-label="Engels"><rect width="60" height="30" fill="#00247d"/><path d="M0,0 60,30 M60,0 0,30" stroke="#fff" stroke-width="6"/><path d="M0,0 60,30 M60,0 0,30" stroke="#cf142b" stroke-width="2"/><path d="M30,0 30,30 M0,15 60,15" stroke="#fff" stroke-width="10"/><path d="M30,0 30,30 M0,15 60,15" stroke="#cf142b" stroke-width="6"/></svg> <b>Zone Valve Wiring For Beginners (Jersey Mike HVAC, VK/VS-terminologie)</b></span><span>±6 min, 2022 · <a href="https://www.youtube.com/watch?v=jQklHi-nrYA" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><section class="quiz" data-quiz="les:m06l03"><h2 id="toets">Test jezelf</h2><p class="qintro">Beantwoord de vragen om te merken of de stof zit. Na elk antwoord zie je de uitleg, ook als je het goed had.</p><div class="vraag" data-q="0"><p class="vtekst"><b>1.</b> Wat voegt een slimme thermostaat toe ten opzichte van een gewone OpenTherm-thermostaat?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Hij is via een app te bedienen en kan zelfprogrammerend zijn of worden uitgebreid met slimme radiatorknoppen</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Hij vervangt de buitenvoeler</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Hij verhoogt automatisch de CW-klasse van de ketel zodra er een internetverbinding tot stand komt, onafhankelijk van het werkelijke tapwaterverbruik</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Hij maakt de ketel per definitie geschikt voor tapwater</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="1"><p class="vtekst"><b>2.</b> Wat is zoneregeling?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Het verdelen van tapwater over meerdere badkamers</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Het instellen van verschillende CW-klassen per verdieping</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Het apart van elkaar kunnen verwarmen van zones of kamers, in plaats van het hele huis op een enkele kamertemperatuur te sturen</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Het automatisch wisselen tussen aardgas en een ander gas</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="2"><p class="vtekst"><b>3.</b> Waarom kan een ketel volgens Resideo gaan pendelen bij zoneregeling in het voor- en naseizoen?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Omdat de ketel dan te veel gas krijgt</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Omdat er dan overcapaciteit is: te weinig warmtevraag overblijft ten opzichte van het vermogen van de ketel</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Omdat de thermostatische kranen dan allemaal wijd open staan</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Omdat de buitenvoeler bij mild weer minder vaak wordt uitgelezen door de regeling en daardoor tijdelijk uitvalt</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="3"><p class="vtekst"><b>4.</b> Wat gebeurt er hydraulisch als bijna alle thermostatische radiatorkranen in een installatie tegelijk sluiten, zonder bypass?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>De pomp kan het water niet meer voldoende rondpompen, waardoor de ketel de opgewekte warmte niet kwijt kan</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Het tapwater wordt kouder</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>De gasvoordruk daalt tot onder de minimumwaarde</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>De ketel krijgt automatisch een hogere CW-klasse</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="4"><p class="vtekst"><b>5.</b> Wat noemt Intergas als maatregel bij een vloerverwarmingszone in het installatievoorschrift van de Kombi Kompakt HRE?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>De stooklijn permanent op de maximale waarde zetten, ongeacht de buitentemperatuur of het type afgifte</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Een tweede ketel plaatsen</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Zorg voor een minimale watercirculatie en plaats eventueel een bypassventiel</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>De thermostatische kranen verwijderen</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="5"><p class="vtekst"><b>6.</b> Een klant meldt gesuis in de leidingen en vaker pendelen nadat er slimme radiatorknoppen op alle radiatoren zijn geplaatst. Wat controleer je als eerste?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Of er een bypass aanwezig is en die goed functioneert, voordat je de pomp of het toerental aanpast</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>De CW-klasse van de ketel</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>De gasvoordruk van het toestel</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Meteen de pomp vervangen door een grotere</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="quiz-uitslag" hidden aria-live="polite"></div></section><div class="checklist"><h4>Voordat je verdergaat</h4><label><input type="checkbox" data-vinkje="0"> Ik kan uitleggen wat een slimme thermostaat toevoegt aan modulerend regelen</label><label><input type="checkbox" data-vinkje="1"> Ik kan uitleggen wat zoneregeling is en welke twee hydraulische risico's erbij horen</label><label><input type="checkbox" data-vinkje="2"> Ik weet waarom een bypass nodig kan zijn bij veel gesloten thermostatische kranen tegelijk</label><label><input type="checkbox" data-vinkje="3"> Ik controleer bij geluid of pendelen na een zoneregeling-installatie eerst de bypass voor ik de pomp vervang</label></div><div class="callout info"><h4>Flashcards uit deze les</h4><p>Deze les levert 7 kaarten op. Zodra je de les afrondt, komen ze terug in je <a href="/kaarten/">herhaalschema</a>: kaarten die je goed weet steeds later, kaarten die je mist al de volgende dag.</p></div><div class="footnav"><a class="btn ghost sm" href="/les/weersafhankelijk-regelen-en-de-stooklijn/">← 6.2 Weersafhankelijk regelen en de stooklijn</a><div class="right"><button class="btn" id="btnKlaar">✓ Markeer als afgerond</button><a class="btn ghost sm" href="/les/tapwater-combi-boiler-en-cw-klassen/">6.4 Tapwater: combi, boiler en CW-klassen →</a></div></div></article></div><!-- seo:main:end --></main>

<input type="file" id="fileInput" accept="application/json" hidden>

<footer class="sitefoot" id="sitefoot"><!-- seo:foot:start --><div class="foot-grid"><div class="foot-col foot-about"><div class="foot-logo"><span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span><b>Cursus CV-ketels</b></div><p>Gratis online cursus voor de cv-ketel monteur, in het Nederlands. Theorie, praktijk en voorbereiding op Vakmanschap CO, ook offline.</p></div><nav class="foot-col" aria-label="Kennis en fundament"><h3>Kennis en fundament</h3><ul><li><a href="/module/het-vak-de-wet-en-het-co-stelsel/">1. Het vak, de wet en het CO-stelsel</a></li><li><a href="/module/warmte-energie-en-vermogen/">2. Warmte, energie en vermogen</a></li><li><a href="/module/water-druk-en-hydrauliek/">3. Water, druk en hydrauliek</a></li><li><a href="/module/gas-verbranding-en-koolmonoxide/">4. Gas, verbranding en koolmonoxide</a></li><li><a href="/module/de-hr-ketel-van-binnen/">5. De HR-ketel van binnen</a></li><li><a href="/module/regeling-en-tapwater/">6. Regeling en tapwater</a></li><li><a href="/module/afgiftesystemen/">7. Afgiftesystemen</a></li><li><a href="/module/rookgasafvoer-en-luchttoevoer/">8. Rookgasafvoer en luchttoevoer</a></li><li><a href="/module/elektrisch-werken-aan-een-cv-ketel/">9. Elektrisch werken aan een cv-ketel</a></li><li><a href="/module/andere-ketels-en-oudere-toestellen/">19. Andere ketels en oudere toestellen</a></li></ul></nav><nav class="foot-col" aria-label="Vakmanschap"><h3>Vakmanschap</h3><ul><li><a href="/module/meten-en-analyseren/">10. Meten en analyseren</a></li><li><a href="/module/ontwerpen-en-dimensioneren/">11. Ontwerpen en dimensioneren</a></li><li><a href="/module/leidingwerk-en-verbindingen/">12. Leidingwerk en verbindingen</a></li><li><a href="/module/installeren-en-inbedrijfstellen/">13. Installeren en inbedrijfstellen</a></li><li><a href="/module/waterzijdig-inregelen/">14. Waterzijdig inregelen</a></li><li><a href="/module/onderhoud/">15. Onderhoud</a></li><li><a href="/module/storingzoeken-en-reparatie/">16. Storingzoeken en reparatie</a></li><li><a href="/module/merken-documentatie-en-hybride/">17. Merken, documentatie en hybride</a></li><li><a href="/module/examen-en-beroepspraktijk/">18. Examen en beroepspraktijk</a></li></ul></nav><nav class="foot-col" aria-label="Oefenen en project"><h3>Oefenen</h3><ul><li><a href="/storingzoeker/">Storingzoeker</a></li><li><a href="/kaarten/">Flashcards</a></li><li><a href="/naslag/">Naslag</a></li></ul><h3>NEN-normen</h3><ul><li><a href="/normen/">Alle normen uitgelegd</a></li><li><a href="/normen/bouwbesluit/">Bbl</a></li><li><a href="/normen/nen-1078/">NEN 1078</a></li><li><a href="/normen/nen-8078/">NEN 8078</a></li><li><a href="/normen/npr-3378/">NPR 3378</a></li><li><a href="/normen/nen-2757/">NEN 2757</a></li><li><a href="/normen/nen-1087/">NEN 1087</a></li></ul><h3>Project</h3><ul><li><a href="/">Mijn cursus</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels" target="_blank" rel="noopener">Broncode op GitHub</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels/issues/new" target="_blank" rel="noopener">Fout of suggestie melden</a></li><li><a href="https://www.gnu.org/licenses/gpl-3.0.html" target="_blank" rel="noopener">Licentie GPLv3</a></li></ul></nav></div><div class="foot-base"><p class="foot-disclaimer"><strong>Let op:</strong> deze zelfstudie is geen erkende opleiding en geen Bewijs van Vakmanschap CO. Werken aan gasverbrandingstoestellen is in Nederland gebonden aan wettelijke certificeringseisen. Werk onder begeleiding van een gecertificeerd monteur en volg altijd de documentatie van de fabrikant.</p><p class="foot-copy">© 2026 · Gemaakt door <a href="https://www.keesvanwanrooij.nl/">Kees van Wanrooij</a> · Gratis en open source onder de GPLv3-licentie</p></div><!-- seo:foot:end --></footer>

<script src="/js/markdown.js"></script>
<!-- build:content:start -->
<script src="/content/index.js"></script>
<script src="/content/m01.js"></script>
<script src="/content/m02.js"></script>
<script src="/content/m03.js"></script>
<script src="/content/m04.js"></script>
<script src="/content/m05.js"></script>
<script src="/content/m06.js"></script>
<script src="/content/m07.js"></script>
<script src="/content/m08.js"></script>
<script src="/content/m09.js"></script>
<script src="/content/m10.js"></script>
<script src="/content/m11.js"></script>
<script src="/content/m12.js"></script>
<script src="/content/m13.js"></script>
<script src="/content/m14.js"></script>
<script src="/content/m15.js"></script>
<script src="/content/m16.js"></script>
<script src="/content/m17.js"></script>
<script src="/content/m18.js"></script>
<script src="/content/m19.js"></script>
<script src="/content/naslag.js"></script>
<script src="/content/storingen.js"></script>
<script src="/content/normen-bouw.js"></script>
<script src="/content/normen-gas.js"></script>
<!-- build:content:end -->
<script src="/js/store.js"></script>
<script src="/js/seo.js"></script>
<script src="/js/views.js"></script>
<script src="/js/oefenen.js"></script>
<script src="/js/app.js"></script>
</body>
</html>
