<!doctype html>
<html lang="nl" data-theme="werkplaats">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<!-- seo:head:start -->
<title>Tapwater: combi, boiler en CW-klassen | Cursus cv-ketels</title>
<meta name="description" content="Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.">
<link rel="canonical" href="https://cv-ketels.keesvanwanrooij.nl/les/tapwater-combi-boiler-en-cw-klassen/">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta name="author" content="Kees van Wanrooij">
<meta property="og:locale" content="nl_NL">
<meta property="og:site_name" content="Cursus CV-ketels">
<meta property="og:type" content="article">
<meta property="og:title" content="Tapwater: combi, boiler en CW-klassen | Cursus cv-ketels">
<meta property="og:description" content="Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.">
<meta property="og:url" content="https://cv-ketels.keesvanwanrooij.nl/les/tapwater-combi-boiler-en-cw-klassen/">
<meta property="og:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Gratis cursus cv-ketel monteur: van beginner tot CO-vakbekwaam">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Tapwater: combi, boiler en CW-klassen | Cursus cv-ketels">
<meta name="twitter:description" content="Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.">
<meta name="twitter:image" content="https://cv-ketels.keesvanwanrooij.nl/og-image.png">
<meta name="site-base" content="/">
<script type="application/ld+json" id="jsonld">{"@context":"https://schema.org","@graph":[{"@type":"LearningResource","name":"Tapwater: combi, boiler en CW-klassen","description":"Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.","url":"https://cv-ketels.keesvanwanrooij.nl/les/tapwater-combi-boiler-en-cw-klassen/","inLanguage":"nl","isAccessibleForFree":true,"learningResourceType":"Les","educationalLevel":"Gemiddeld","timeRequired":"PT25M","teaches":"Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.","author":{"@type":"Person","name":"Kees van Wanrooij","url":"https://www.keesvanwanrooij.nl/"},"license":"https://www.gnu.org/licenses/gpl-3.0.html","isPartOf":{"@type":"Course","name":"Regeling en tapwater","url":"https://cv-ketels.keesvanwanrooij.nl/module/regeling-en-tapwater/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Cursus cv-ketels","item":"https://cv-ketels.keesvanwanrooij.nl/"},{"@type":"ListItem","position":2,"name":"Module 6: Regeling en tapwater","item":"https://cv-ketels.keesvanwanrooij.nl/module/regeling-en-tapwater/"},{"@type":"ListItem","position":3,"name":"Tapwater: combi, boiler en CW-klassen","item":"https://cv-ketels.keesvanwanrooij.nl/les/tapwater-combi-boiler-en-cw-klassen/"}]}]}</script>
<!-- seo:head:end -->
<link rel="stylesheet" href="/css/theme.css">
<link rel="manifest" href="/manifest.json">
<link rel="icon" href="/icons/favicon-32.png" sizes="32x32">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="theme-color" content="#0F1216">
<script>
  // Thema vóór de eerste render zetten, anders flitst het scherm.
  try {
    var opgeslagen = JSON.parse(localStorage.getItem('cursus-cv-voortgang') || '{}');
    if (opgeslagen.instellingen && opgeslagen.instellingen.thema) {
      document.documentElement.dataset.theme = opgeslagen.instellingen.thema;
    }
  } catch (e) { /* eerste start */ }
</script>
</head>
<body>

<header class="topbar">
  <a class="brand" href="/">
    <span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span>
    <span>CV-ketels<small>Praktijkcursus</small></span>
  </a>
  <button class="iconbtn navToggle" id="navToggle" title="Menu" aria-label="Menu openen" aria-expanded="false">☰</button>
  <nav class="topnav" id="topnav">
    <a href="/" data-route="dash">Mijn cursus</a>
    <a href="/storingzoeker/" data-route="storingzoeker">Storingzoeker</a>
    <a href="/kaarten/" data-route="kaarten">Flashcards</a>
    <a href="/naslag/" data-route="naslag">Naslag</a>
    <a href="/normen/" data-route="normen">NEN-normen</a>
  </nav>
  <span class="spacer"></span>
  <div class="topactions">
    <button class="btn sm" id="installBtn" hidden><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg><span class="btn-label"> App installeren</span></button>
    <button class="iconbtn" id="themeToggle" title="Wissel tussen donker en licht thema" aria-label="Wissel thema">◐</button>
    <div class="menu">
      <button class="iconbtn" id="menuBtn" title="Voortgang beheren" aria-label="Menu">⋯</button>
      <div class="menupanel" id="menuPanel" hidden>
        <button id="btnExport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 2v8"/><path d="M5.5 7 9 10.5 12.5 7"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang exporteren</button>
        <button id="btnImport"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M9 10.5v-8"/><path d="M5.5 5.5 9 2l3.5 3.5"/><path d="M3 13.5v1a1.5 1.5 0 0 0 1.5 1.5h9a1.5 1.5 0 0 0 1.5-1.5v-1"/></svg> Voortgang importeren</button>
        <hr>
        <button id="btnReset" class="danger"><svg class="icon" viewBox="0 0 18 18" width="16" height="16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M14 9A5 5 0 1 1 12.5 5.3"/><path d="M14 2.5V6h-3.5"/></svg> Voortgang wissen</button>
      </div>
    </div>
  </div>
</header>

<main id="app" class="wrap"><!-- seo:main:start --><div class="lesson-layout"><aside class="sidebar"><h5>Module 6</h5><div class="modname"><a href="/module/regeling-en-tapwater/" style="text-decoration:none">Regeling en tapwater</a></div><nav class="snav"><a href="/les/thermostaten-aan-uit-modulerend-en-opentherm/" class=""><span class="dot"></span><span class="snavtxt">6.1 Thermostaten: aan/uit, modulerend en OpenTherm</span></a><a href="/les/weersafhankelijk-regelen-en-de-stooklijn/" class=""><span class="dot"></span><span class="snavtxt">6.2 Weersafhankelijk regelen en de stooklijn</span></a><a href="/les/slimme-thermostaten-en-zoneregeling/" class=""><span class="dot"></span><span class="snavtxt">6.3 Slimme thermostaten en zoneregeling</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/" class="on"><span class="dot"></span><span class="snavtxt">6.4 Tapwater: combi, boiler en CW-klassen</span></a><a href="/les/legionella-en-veilig-tapwater/" class=""><span class="dot"></span><span class="snavtxt">6.5 Legionella en veilig tapwater</span></a></nav><hr><h5>Op deze pagina</h5><nav class="snav"><a href="/les/tapwater-combi-boiler-en-cw-klassen/#combi-tegenover-boiler-twee-manieren-om-tapwater" data-anker="combi-tegenover-boiler-twee-manieren-om-tapwater"><span class="snavtxt">Combi tegenover boiler: twee manieren om tapwater te maken</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#voorrang-voor-tapwater-de-voorrangsschakeling" data-anker="voorrang-voor-tapwater-de-voorrangsschakeling"><span class="snavtxt">Voorrang voor tapwater: de voorrangsschakeling</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#cw-klassen-wie-bepaalt-hoeveel-warm-water-er-kom" data-anker="cw-klassen-wie-bepaalt-hoeveel-warm-water-er-kom"><span class="snavtxt">CW-klassen: wie bepaalt hoeveel warm water er komt</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#rekenvoorbeeld-gelijktijdig-tappen" data-anker="rekenvoorbeeld-gelijktijdig-tappen"><span class="snavtxt">Rekenvoorbeeld: gelijktijdig tappen</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#praktijkgeval-eco-of-comfortstand" data-anker="praktijkgeval-eco-of-comfortstand"><span class="snavtxt">Praktijkgeval: eco- of comfortstand</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#videos" data-anker="videos"><span class="snavtxt">Video's bij deze les</span></a><a href="/les/tapwater-combi-boiler-en-cw-klassen/#toets" data-anker="toets"><span class="snavtxt">Test jezelf</span></a></nav></aside><article class="article"><div class="crumbs"><a href="/">Mijn cursus</a> › <a href="/module/regeling-en-tapwater/">Module 6</a> › Les 6.4</div><h1>Tapwater: combi, boiler en CW-klassen</h1><div class="lessmeta"><span>⏱ 25 min</span><span>🎬 3 video's</span><span>📊 Gemiddeld</span></div><div class="callout kern"><h4>Leerdoel van deze les</h4><p>Je kunt een combi en een voorraadvat vergelijken, de CW-klasse van een toestel uitleggen en de voorrangsschakeling herkennen.</p></div><h2 id="combi-tegenover-boiler-twee-manieren-om-tapwater">Combi tegenover boiler: twee manieren om tapwater te maken</h2>
<p>Een combiketel maakt tapwater op het moment dat je de kraan opendraait: een ingebouwde platenwarmtewisselaar verwarmt het water direct, een tapsensor signaleert het openen van de kraan en de driewegklep schakelt naar de warmwaterstand. Niet elke ketel uit dezelfde serie doet dit: bij de Remeha Calenta maken de 25s en 35s alleen verwarming, tapwater loopt dan via een apart toestel, terwijl de 28c en 40c ook tapwater maken.</p>
<p>Het alternatief is een los voorraadvat of een indirect gestookte boiler: een ketel die alleen cv maakt, stuurt via een driewegklep (intern of extern) en een boilersensor een apart vat aan waarin een voorraad warm water wordt bewaard en op temperatuur gehouden. Zo'n boiler heeft als voordeel dat er een voorraad klaarstaat (handig bij groot, kortdurend verbruik zoals een bad), maar kost meer stilstandsverlies dan een combiketel die alleen verwarmt op het moment van tappen.</p>
<h2 id="voorrang-voor-tapwater-de-voorrangsschakeling">Voorrang voor tapwater: de voorrangsschakeling</h2>
<p>Zowel bij een combiketel als bij een boiler geldt hetzelfde principe: warm tapwater krijgt voorrang op de verwarming. Bij de Intergas Kombi Kompakt HRE (een combiketel met gescheiden cv- en warmwatercircuits) betekent dit concreet: zodra de stromingssensor een vraag naar warm tapwater van meer dan 1,5 l/min detecteert, wordt een lopende cv-vraag onderbroken. Cv en tapwater kunnen bij dit toestel niet gelijktijdig werken.</p>
<p>Bij een soloketel met een indirect gestookte boiler heet dit een boilervoorkeurschakeling: Remeha noemt dat de boiler voorrang krijgt bij gelijktijdige warmtevraag van boiler en cv, uitgevoerd via de driewegklep.</p>
<div class="callout kern"><h4>Voorrang voor tapwater is geen storing</h4><p>Merkt een bewoner dat de verwarming even &quot;wacht&quot; terwijl er een douche wordt genomen: dat is normaal gedrag, geen storing. De ketel kan op dat moment geen twee dingen tegelijk doen en kiest voor het tapwater, zodat niemand met koud water blijft staan.</p></div>
<h2 id="cw-klassen-wie-bepaalt-hoeveel-warm-water-er-kom">CW-klassen: wie bepaalt hoeveel warm water er komt</h2>
<p>De Gaskeur CW-klasse (Kiwa, vastgelegd in de BRL Gaskeur CW) deelt toestellen in op basis van het tapdebiet bij 60 graden: CW1 is de laagste klasse (minstens 2,5 l/min), CW6 de hoogste (onder meer een bad van 200 liter in 10 minuten zonder gelijktijdig gebruik van een ander tappunt). Een Remeha Calenta 28c heeft bijvoorbeeld CW4, de 40c CW5.</p>
<p>Een hogere CW-klasse betekent niet automatisch &quot;beter&quot;: het Waterwerkblad noemt bij de keuze van een warmtapwatertoestel ook de toestelwachttijd (maximaal 15 seconden volgens het werkblad), het drukverlies van het toestel bij de minimaal benodigde gebruiksdruk, en het jaargebruiksrendement op tapwater. Een groot toestel met een hoge CW-klasse dat zelden op vollast wordt gebruikt, is niet per se zuiniger dan een kleiner toestel dat goed bij het werkelijke verbruik past.</p>
<h2 id="rekenvoorbeeld-gelijktijdig-tappen">Rekenvoorbeeld: gelijktijdig tappen</h2>
<p>Volgens het Waterwerkblad reken je bij het ontwerp van een woninginstallatie met deze volumestromen warm tapwater (60 graden): een keuken of douche 5,0 l/min, een bad 6,0 l/min, een ander tappunt (bijvoorbeeld een wastafel) 2,5 l/min. Bij gelijktijdig gebruik van keuken en douche reken je met 7,5 l/min, en bij keuken, douche en bad samen met 12,5 l/min.</p>
<table><thead><tr><th>Situatie</th><th>Volumestroom (60 graden)</th></tr></thead><tbody><tr><td>Douche alleen</td><td>5,0 l/min</td></tr><tr><td>Bad alleen</td><td>6,0 l/min</td></tr><tr><td>Keuken + douche</td><td>7,5 l/min</td></tr><tr><td>Keuken + douche + bad</td><td>12,5 l/min</td></tr></tbody></table>
<p>Een toestel met CW4 (minstens 7,5 l/min bij 60 graden) is dus voldoende voor keuken plus douche tegelijk (7,5 l/min). Voor keuken, douche en bad samen (12,5 l/min) garandeert de CW-klasse op zich niet genoeg debiet: de Gaskeur CW-klasse en de Waterwerkblad-ontwerptabel gebruiken niet dezelfde debieten. Kijk bij twijfel naar het specifieke debiet warm water uit de fabrikantspecificatie van het toestel, niet alleen naar het CW-nummer.</p>
<h2 id="praktijkgeval-eco-of-comfortstand">Praktijkgeval: eco- of comfortstand</h2>
<p>Een combiketel kan voor de warmwaterproductie in de ecostand of de comfortstand staan. In de comfortstand houdt de ketel de warmwaterwisselaar continu op temperatuur, zodat er direct warm water komt (bijvoorbeeld handig in een kapperszaak). In de ecostand leert het toestel het gebruikspatroon en houdt de wisselaar 's nachts of bij langere afwezigheid niet warm. Een klacht als &quot;het duurt langer voor het water warm is dan vroeger&quot; kan dus simpelweg een verkeerd ingestelde stand zijn, in plaats van een defect: controleer eerst de instelling voor je onderdelen gaat vervangen.</p><h2 id="videos">Video's bij deze les</h2><p class="videonoot">Beeldmateriaal van derden, als aanvulling. Oudere of buitenlandse video's kunnen andere data of regels noemen: de les volgt de actuele Nederlandse bronnen.</p><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/fcIFCxwC_Fw" title="Remeha Quinta Ace: aansturen indirect gestookte boiler (Remeha Servicetraining)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 3 2" aria-label="Nederlands"><rect width="3" height="2" fill="#21468B"/><rect width="3" height="1.333" fill="#FFFFFF"/><rect width="3" height="0.667" fill="#AE1C28"/></svg> <b>Remeha Quinta Ace: aansturen indirect gestookte boiler (Remeha Servicetraining)</b></span><span>±8 min, 2022 · <a href="https://www.youtube.com/watch?v=fcIFCxwC_Fw" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/PObfTadiMmQ" title="Zuinig warmwater: staat je cv-ketel in de comfortstand? (TV Emiel)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 3 2" aria-label="Nederlands"><rect width="3" height="2" fill="#21468B"/><rect width="3" height="1.333" fill="#FFFFFF"/><rect width="3" height="0.667" fill="#AE1C28"/></svg> <b>Zuinig warmwater: staat je cv-ketel in de comfortstand? (TV Emiel)</b></span><span>±3 min, 2022 · <a href="https://www.youtube.com/watch?v=PObfTadiMmQ" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><div class="video"><iframe loading="lazy" allowfullscreen referrerpolicy="strict-origin-when-cross-origin" allow="accelerometer; clipboard-write; encrypted-media; picture-in-picture" src="https://www.youtube-nocookie.com/embed/XLia8aO2kNk" title="Boiler types explained and what you need to know (Worcester Bosch, VK-terminologie)"></iframe></div><div class="videocap"><span><svg class="vlag" viewBox="0 0 60 30" aria-label="Engels"><rect width="60" height="30" fill="#00247d"/><path d="M0,0 60,30 M60,0 0,30" stroke="#fff" stroke-width="6"/><path d="M0,0 60,30 M60,0 0,30" stroke="#cf142b" stroke-width="2"/><path d="M30,0 30,30 M0,15 60,15" stroke="#fff" stroke-width="10"/><path d="M30,0 30,30 M0,15 60,15" stroke="#cf142b" stroke-width="6"/></svg> <b>Boiler types explained and what you need to know (Worcester Bosch, VK-terminologie)</b></span><span>±1 min, 2020 · <a href="https://www.youtube.com/watch?v=XLia8aO2kNk" target="_blank" rel="noopener">openen op YouTube ↗</a></span></div><section class="quiz" data-quiz="les:m06l04"><h2 id="toets">Test jezelf</h2><p class="qintro">Beantwoord de vragen om te merken of de stof zit. Na elk antwoord zie je de uitleg, ook als je het goed had.</p><div class="vraag" data-q="0"><p class="vtekst"><b>1.</b> Wat is het verschil tussen een combiketel en een indirect gestookte boiler voor tapwater?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Een combiketel maakt tapwater op het moment van tappen via een platenwarmtewisselaar, een boiler bewaart een voorraad warm water in een apart vat</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Een boiler werkt alleen op elektriciteit, een combiketel alleen op gas</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Een combiketel heeft volgens sommige installateurs altijd een hogere Gaskeur CW-klasse dan een indirect gestookte boiler, ongeacht het merk, model of vermogen van beide toestellen</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Een boiler heeft geen driewegklep nodig</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="1"><p class="vtekst"><b>2.</b> Een Intergas Kombi Kompakt HRE heeft een lopende cv-vraag. Iemand draait een warmwaterkraan open en de stromingssensor meet meer dan 1,5 l/min. Wat gebeurt er?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Cv en tapwater lopen gelijktijdig door</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>De cv-vraag wordt onderbroken: warm tapwater heeft voorrang</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Het tapwater wordt genegeerd tot de cv-vraag klaar is</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>De ketel gaat in storing</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="2"><p class="vtekst"><b>3.</b> Wat is een boilervoorkeurschakeling?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Een instelling die ervoor zorgt dat de boiler bij gelijktijdige warmtevraag van boiler en cv voorrang krijgt via de driewegklep</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Een schakeling die de boiler altijd uitschakelt bij warmtevraag van de cv</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>Een schakeling die uitsluitend voorkomt bij toestellen met Gaskeur CW6 en nooit bij een lagere CW-klasse zoals CW3 of CW4, ongeacht of er een boiler is aangesloten</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Een noodschakeling die de boiler bij storing loskoppelt</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="3"><p class="vtekst"><b>4.</b> Waarop is de Gaskeur CW-klasse van een toestel gebaseerd?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Het cv-vermogen van de ketel</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Het tapdebiet dat het toestel bij 60 graden kan leveren</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>De gasvoordruk die het toestel nodig heeft</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>Het aantal jaren garantie op het toestel</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="4"><p class="vtekst"><b>5.</b> Volgens het Waterwerkblad wordt bij het ontwerp gerekend met 5,0 l/min voor een douche en 6,0 l/min voor een bad (60 graden). Welk volumestroom hoort bij gelijktijdig gebruik van keuken, douche en bad samen?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>7,5 l/min</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>10,0 l/min</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>12,5 l/min</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>18,5 l/min (som van alle drie)</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="vraag" data-q="5"><p class="vtekst"><b>6.</b> Een klant klaagt dat het warme water bij de keukenkraan langer op zich laat wachten dan vroeger, maar er is niets stuk. Wat controleer je als eerste?</p><div class="vopts"><button type="button" class="qopt" data-o="0"><span class="letter">A</span><span>Direct de platenwarmtewisselaar vervangen</span></button><button type="button" class="qopt" data-o="1"><span class="letter">B</span><span>Of het toestel in de eco- of de comfortstand staat, want in de ecostand houdt de ketel de wisselaar niet continu warm</span></button><button type="button" class="qopt" data-o="2"><span class="letter">C</span><span>De CW-klasse van het toestel verhogen</span></button><button type="button" class="qopt" data-o="3"><span class="letter">D</span><span>De gasvoordruk verlagen</span></button></div><div class="vfeedback" hidden aria-live="polite"></div></div><div class="quiz-uitslag" hidden aria-live="polite"></div></section><div class="checklist"><h4>Voordat je verdergaat</h4><label><input type="checkbox" data-vinkje="0"> Ik kan een combiketel en een boiler (voorraadvat) met elkaar vergelijken</label><label><input type="checkbox" data-vinkje="1"> Ik weet dat warm tapwater voorrang heeft op cv, zowel bij een combi als bij een boiler</label><label><input type="checkbox" data-vinkje="2"> Ik kan uitleggen waarop de CW-klasse van een toestel is gebaseerd</label><label><input type="checkbox" data-vinkje="3"> Ik reken bij gelijktijdig tappen met de volumestromen uit het Waterwerkblad, niet uit mijn hoofd</label><label><input type="checkbox" data-vinkje="4"> Ik controleer bij een klacht over trage warmwaterlevering eerst de eco/comfortstand</label></div><div class="callout info"><h4>Flashcards uit deze les</h4><p>Deze les levert 7 kaarten op. Zodra je de les afrondt, komen ze terug in je <a href="/kaarten/">herhaalschema</a>: kaarten die je goed weet steeds later, kaarten die je mist al de volgende dag.</p></div><div class="footnav"><a class="btn ghost sm" href="/les/slimme-thermostaten-en-zoneregeling/">← 6.3 Slimme thermostaten en zoneregeling</a><div class="right"><button class="btn" id="btnKlaar">✓ Markeer als afgerond</button><a class="btn ghost sm" href="/les/legionella-en-veilig-tapwater/">6.5 Legionella en veilig tapwater →</a></div></div><aside class="steun"><svg class="hart" viewBox="0 0 20 20" width="18" height="18" aria-hidden="true"><path fill="currentColor" d="M10 17.5 8.9 16.5C4.9 12.9 2.5 10.7 2.5 8 2.5 5.8 4.2 4.1 6.4 4.1c1.2 0 2.4.6 3.6 1.9 1.2-1.3 2.4-1.9 3.6-1.9 2.2 0 3.9 1.7 3.9 3.9 0 2.7-2.4 4.9-6.4 8.5z"/></svg><p>Deze cursus is gratis en blijft dat. Heeft hij je geholpen? Dan kun je het project steunen.</p><a class="btn ghost sm" href="https://github.com/sponsors/keesvanwanrooij" target="_blank" rel="noopener">Steun het project</a><button type="button" class="uit" data-steun-uit>Niet meer tonen</button></aside></article></div><!-- seo:main:end --></main>

<input type="file" id="fileInput" accept="application/json" hidden>

<footer class="sitefoot" id="sitefoot"><!-- seo:foot:start --><div class="foot-grid"><div class="foot-col foot-about"><div class="foot-logo"><span class="logo-ico"><svg class="vlam" viewBox="0 0 100 100" aria-hidden="true"><path fill="currentColor" d="M50 6C50 6 78 30 78 58C78 76 66 92 50 92C34 92 22 76 22 58C22 46 30 38 34 30C36 40 42 44 44 44C40 30 44 16 50 6Z"/><path fill="var(--accent)" d="M50 52C50 52 62 62 62 74C62 82 57 88 50 88C43 88 38 82 38 74C38 66 44 60 50 52Z"/></svg></span><b>Cursus CV-ketels</b></div><p>Gratis online cursus voor de cv-ketel monteur, in het Nederlands. Theorie, praktijk en voorbereiding op Vakmanschap CO, ook offline.</p><a class="btn ghost sm" href="https://github.com/sponsors/keesvanwanrooij" target="_blank" rel="noopener"><svg class="hart" viewBox="0 0 20 20" width="18" height="18" aria-hidden="true"><path fill="currentColor" d="M10 17.5 8.9 16.5C4.9 12.9 2.5 10.7 2.5 8 2.5 5.8 4.2 4.1 6.4 4.1c1.2 0 2.4.6 3.6 1.9 1.2-1.3 2.4-1.9 3.6-1.9 2.2 0 3.9 1.7 3.9 3.9 0 2.7-2.4 4.9-6.4 8.5z"/></svg> Steun het project</a></div><nav class="foot-col" aria-label="Kennis en fundament"><h3>Kennis en fundament</h3><ul><li><a href="/module/het-vak-de-wet-en-het-co-stelsel/">1. Het vak, de wet en het CO-stelsel</a></li><li><a href="/module/warmte-energie-en-vermogen/">2. Warmte, energie en vermogen</a></li><li><a href="/module/water-druk-en-hydrauliek/">3. Water, druk en hydrauliek</a></li><li><a href="/module/gas-verbranding-en-koolmonoxide/">4. Gas, verbranding en koolmonoxide</a></li><li><a href="/module/de-hr-ketel-van-binnen/">5. De HR-ketel van binnen</a></li><li><a href="/module/regeling-en-tapwater/">6. Regeling en tapwater</a></li><li><a href="/module/afgiftesystemen/">7. Afgiftesystemen</a></li><li><a href="/module/rookgasafvoer-en-luchttoevoer/">8. Rookgasafvoer en luchttoevoer</a></li><li><a href="/module/elektrisch-werken-aan-een-cv-ketel/">9. Elektrisch werken aan een cv-ketel</a></li><li><a href="/module/andere-ketels-en-oudere-toestellen/">19. Andere ketels en oudere toestellen</a></li></ul></nav><nav class="foot-col" aria-label="Vakmanschap"><h3>Vakmanschap</h3><ul><li><a href="/module/meten-en-analyseren/">10. Meten en analyseren</a></li><li><a href="/module/ontwerpen-en-dimensioneren/">11. Ontwerpen en dimensioneren</a></li><li><a href="/module/leidingwerk-en-verbindingen/">12. Leidingwerk en verbindingen</a></li><li><a href="/module/installeren-en-inbedrijfstellen/">13. Installeren en inbedrijfstellen</a></li><li><a href="/module/waterzijdig-inregelen/">14. Waterzijdig inregelen</a></li><li><a href="/module/onderhoud/">15. Onderhoud</a></li><li><a href="/module/storingzoeken-en-reparatie/">16. Storingzoeken en reparatie</a></li><li><a href="/module/merken-documentatie-en-hybride/">17. Merken, documentatie en hybride</a></li><li><a href="/module/examen-en-beroepspraktijk/">18. Examen en beroepspraktijk</a></li></ul></nav><nav class="foot-col" aria-label="Oefenen en project"><h3>Oefenen</h3><ul><li><a href="/storingzoeker/">Storingzoeker</a></li><li><a href="/kaarten/">Flashcards</a></li><li><a href="/naslag/">Naslag</a></li></ul><h3>NEN-normen</h3><ul><li><a href="/normen/">Alle normen uitgelegd</a></li><li><a href="/normen/bouwbesluit/">Bbl</a></li><li><a href="/normen/nen-1078/">NEN 1078</a></li><li><a href="/normen/nen-8078/">NEN 8078</a></li><li><a href="/normen/npr-3378/">NPR 3378</a></li><li><a href="/normen/nen-2757/">NEN 2757</a></li><li><a href="/normen/nen-1087/">NEN 1087</a></li></ul><h3>Project</h3><ul><li><a href="/">Mijn cursus</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels" target="_blank" rel="noopener">Broncode op GitHub</a></li><li><a href="https://github.com/keesvanwanrooij/cursus-cv-ketels/issues/new" target="_blank" rel="noopener">Fout of suggestie melden</a></li><li><a href="https://www.gnu.org/licenses/gpl-3.0.html" target="_blank" rel="noopener">Licentie GPLv3</a></li></ul></nav></div><div class="foot-base"><p class="foot-disclaimer"><strong>Let op:</strong> deze zelfstudie is geen erkende opleiding en geen Bewijs van Vakmanschap CO. Werken aan gasverbrandingstoestellen is in Nederland gebonden aan wettelijke certificeringseisen. Werk onder begeleiding van een gecertificeerd monteur en volg altijd de documentatie van de fabrikant.</p><p class="foot-copy">© 2026 · Gemaakt door <a href="https://www.keesvanwanrooij.nl/">Kees van Wanrooij</a> · Gratis en open source onder de GPLv3-licentie</p></div><!-- seo:foot:end --></footer>

<script src="/js/markdown.js"></script>
<!-- build:content:start -->
<script src="/content/index.js"></script>
<script src="/content/m01.js"></script>
<script src="/content/m02.js"></script>
<script src="/content/m03.js"></script>
<script src="/content/m04.js"></script>
<script src="/content/m05.js"></script>
<script src="/content/m06.js"></script>
<script src="/content/m07.js"></script>
<script src="/content/m08.js"></script>
<script src="/content/m09.js"></script>
<script src="/content/m10.js"></script>
<script src="/content/m11.js"></script>
<script src="/content/m12.js"></script>
<script src="/content/m13.js"></script>
<script src="/content/m14.js"></script>
<script src="/content/m15.js"></script>
<script src="/content/m16.js"></script>
<script src="/content/m17.js"></script>
<script src="/content/m18.js"></script>
<script src="/content/m19.js"></script>
<script src="/content/naslag.js"></script>
<script src="/content/storingen.js"></script>
<script src="/content/normen-bouw.js"></script>
<script src="/content/normen-gas.js"></script>
<!-- build:content:end -->
<script src="/js/store.js"></script>
<script src="/js/seo.js"></script>
<script src="/js/views.js"></script>
<script src="/js/oefenen.js"></script>
<script src="/js/app.js"></script>
</body>
</html>
